<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>eQUEST Energy Modelling for a K-12 School · Namita Deshpande</title>
<meta name="description" content="Three rounds of eQUEST simulation for a Connecticut school, from setting an ENERGY STAR target to testing envelope, geometry, lighting and equipment strategies under the ASHRAE 209 modelling cycle.">
<link rel="preconnect" href="https://fonts.googleapis.com"><link rel="preconnect" href="https://fonts.gstatic.com" crossorigin><link href="https://fonts.googleapis.com/css2?family=Cormorant+Garamond:ital,wght@0,300;0,400;0,500;1,300;1,400&family=Zen+Kaku+Gothic+New:wght@300;400;500&display=swap" rel="stylesheet">
<link rel="stylesheet" href="../../assets/case.css">
<script>if ('IntersectionObserver' in window && !matchMedia('(prefers-reduced-motion: reduce)').matches) document.documentElement.classList.add('anim');</script>
</head>
<body>
<div class="progress" id="progress" aria-hidden="true"></div>
<header class="bar"><div class="wrap">
  <a class="sig" href="../../"><span class="seal" aria-hidden="true">ND</span>Namita Deshpande</a>
  <nav aria-label="Site"><a href="../../#about">About</a><a href="../../#undergrad">Undergraduate</a><a href="../../#practice">Practice</a><a href="../../#grad">Graduate</a><a href="../../#creative">Creative</a><a href="../../#contact">Contact</a></nav>
  <button class="icon-btn" id="theme" aria-label="Switch light or dark"><svg width="18" height="18" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.8" stroke-linecap="round" aria-hidden="true"><circle cx="12" cy="12" r="4.5"/><path d="M12 2v2M12 20v2M4.9 4.9l1.4 1.4M17.7 17.7l1.4 1.4M2 12h2M20 12h2M4.9 19.1l1.4-1.4M17.7 6.3l1.4-1.4"/></svg></button>
</div></header>
<main>
  <section class="cs-hero">
    <div class="wrap">
      <a class="back" href="../../#grad">← All work</a>
      <p class="mono kicker">Energy · SBSY5250 Building Performance Simulation</p>
      <h1 class="split">eQUEST Energy Modelling for a K-12 School</h1>
      <p class="sub">Three rounds of eQUEST simulation for a Connecticut school, from setting an ENERGY STAR target to testing envelope, geometry, lighting and equipment strategies under the ASHRAE 209 modelling cycle.</p>
    </div>
    <figure class="cs-cover"><img src="cover.jpg" alt="eQUEST 3-D model of a multi-wing, two-level school with blue glazing bands on grey façades" width="744" height="379"></figure>
    <div class="wrap"><dl class="sheet"><div><dt>Course</dt><dd>SBSY5250 Building Performance Simulation</dd></div><div><dt>Tools</dt><dd>eQUEST 3.65 (DOE-2), ENERGY STAR Target Finder</dd></div><div><dt>Location</dt><dd>Litchfield, Connecticut (Hartford, CT TMY2 weather)</dd></div><div><dt>Building</dt><dd>Cognitive and Learning Center, a 10,000 GSF two-storey private school</dd></div><div><dt>Framework</dt><dd>ASHRAE Standard 209, Modeling Cycle #3: Load Reduction</dd></div></dl></div>
  </section>
  <div class="wrap cs-body">
    <aside class="toc" aria-label="Contents"><span class="mono">Contents</span><ol><li><a href="#s1">Setting an energy target</a></li><li><a href="#s2">Baseline and early design strategies</a></li><li><a href="#s3">Choosing a preferred option</a></li><li><a href="#s4">ASHRAE 209 load-reduction cycle</a></li><li><a href="#s5">What the load-reduction runs showed</a></li></ol></aside>
    <article>
      <p class="lede">I built and tested energy models of a proposed K-12 school in Connecticut using eQUEST. I first set an ENERGY STAR target and found which early design moves mattered most, then ran ASHRAE 209 load-reduction cycles to compare glazing, lighting and equipment measures one at a time against a fixed baseline.</p>
      <div class="stats" data-reveal><div class="stat"><b>53.8</b><span>kBtu/ft²·yr ENERGY STAR site EUI target</span></div><div class="stat"><b>≈23%</b><span>lower site energy with the Change Shape option</span></div><div class="stat"><b>4.4%</b><span>less electricity from reduced lighting power</span></div><div class="stat"><b>$552/yr</b><span>utility savings from reduced lighting power</span></div></div>
      <section class="cs-sec" id="s1" data-reveal><header><span class="num">01</span><h2>Setting an energy target</h2></header><div class="text"><p>The Cognitive and Learning Center is a proposed 10,000 GSF, two-storey private school in Litchfield, Connecticut, with about 5,000 GSF per floor on a slab-on-grade. My first goal was to set a benchmark and find a design option that cuts energy use by at least 10% against the architect&#x27;s original concept.</p><p>I entered the project as a K-12 school in ENERGY STAR Target Finder. It returned a design target site EUI of 53.8 kBtu/ft²·yr and source EUI of 91.1 kBtu/ft²·yr, with an estimated energy cost of $17,932.79 per year and 32.37 metric tons CO₂e per year. I used the 53.8 site EUI as the reference for every model that followed.</p></div><div class="figs"><figure class="fig half"><button type="button" aria-label="Enlarge: ENERGY STAR Portfolio Manager Target Finder form filled in for the Cognitive and Learning Center in Litchfield, Connecticut"><img src="target-finder.jpg" alt="ENERGY STAR Portfolio Manager Target Finder form filled in for the Cognitive and Learning Center in Litchfield, Connecticut" width="561" height="540" loading="lazy" decoding="async"></button><figcaption data-n="Fig. 1">Target Finder inputs: K-12 school, 10,000 ft², Litchfield, CT.</figcaption></figure><figure class="fig half"><button type="button" aria-label="Enlarge: Bar chart comparing site and source EUI for the design target and the median property"><img src="target-eui-chart.jpg" alt="Bar chart comparing site and source EUI for the design target and the median property" width="313" height="224" loading="lazy" decoding="async"></button><figcaption data-n="Fig. 2">Target Finder result: the design target EUI sits well below the median K-12 property.</figcaption></figure></div></section><section class="cs-sec" id="s2" data-reveal><header><span class="num">02</span><h2>Baseline and early design strategies</h2></header><div class="text"><p>I modelled the original concept in eQUEST with the DD Wizard: 40% window-to-wall ratio, DX single-zone rooftop units with gas furnaces, typical school ventilation rates, 0.7 W/ft² lighting and plug loads peaking near 0.5 W/ft². The baseline used 62,741 kWh of electricity and 705.63 MMBtu of gas per year, an approximate site EUI of 92.0 kBtu/ft²·yr. Space heating dominated gas use, as expected with gas furnaces.</p><p>I then tested four strategies against that baseline: reducing window area, adding roof insulation, a daylighting EEM, and changing the building shape. Window and roof changes gave moderate savings, daylighting had a clear effect on electricity, and changing the shape gave the largest cut in both fuels.</p></div><div class="tbl"><table><thead><tr><th>Model / strategy</th><th>Electricity (kWh/yr)</th><th>Natural gas (MMBtu/yr)</th><th>Site EUI (kBtu/ft²·yr)</th></tr></thead><tbody><tr><td>Baseline</td><td>62,741</td><td>705.63</td><td>≈92.0</td></tr><tr><td>Window area reduction</td><td>58,270</td><td>689.56</td><td>–</td></tr><tr><td>Add roof insulation</td><td>58,000</td><td>658.85</td><td>–</td></tr><tr><td>Daylighting EEM</td><td>52,510</td><td>695.03</td><td>–</td></tr><tr><td>Change shape (preferred)</td><td>49,810</td><td>538.39</td><td>≈70.8 (≈23% lower)</td></tr><tr><td>ENERGY STAR target</td><td>–</td><td>–</td><td>53.8</td></tr></tbody></table></div><div class="figs"><figure class="fig wide"><button type="button" aria-label="Enlarge: eQUEST annual energy consumption by end use report with electricity and natural gas pie charts"><img src="baseline-beps.jpg" alt="eQUEST annual energy consumption by end use report with electricity and natural gas pie charts" width="819" height="492" loading="lazy" decoding="async"></button><figcaption data-n="Fig. 3">Baseline end uses (BEPS). Electricity goes mainly to cooling, fans, lighting and equipment; gas goes almost entirely to space heating.</figcaption></figure><figure class="fig tall"><button type="button" aria-label="Enlarge: eQUEST monthly electric and gas consumption bar charts comparing four design alternatives"><img src="strategy-comparison.jpg" alt="eQUEST monthly electric and gas consumption bar charts comparing four design alternatives" width="506" height="658" loading="lazy" decoding="async"></button><figcaption data-n="Fig. 4">Monthly electricity and gas use for the four alternatives. Change Shape (red) is lowest in most months.</figcaption></figure></div></section><section class="cs-sec" id="s3" data-reveal><header><span class="num">03</span><h2>Choosing a preferred option</h2></header><div class="text"><p>I selected Change Shape as the preferred option. It lowered electricity from 62,741 to 49,810 kWh and gas from 705.63 to 538.39 MMBtu, bringing site EUI to about 70.8 kBtu/ft²·yr. That is roughly a 23% reduction, more than twice the 10% goal.</p><p>It still sits above the 53.8 target, so further measures are needed in later phases. The main finding is that geometry, glazing, insulation and daylighting change performance a lot without touching the HVAC system type, which is why they belong early in design.</p></div></section><section class="cs-sec" id="s4" data-reveal><header><span class="num">04</span><h2>ASHRAE 209 load-reduction cycle</h2></header><div class="text"><p>Next I worked through ASHRAE 209 Modeling Cycle #3, which tests load reductions before any HVAC change. I modelled a multi-wing, two-level school with perimeter and core zones in eQUEST 3.65, started in the Wizard and moved to Detailed Data Edit for parametric runs. I simulated it with Hartford, Connecticut TMY2 weather.</p><p>Each measure ran as its own parametric case off the same baseline, with HVAC held constant, so the effect of each one stays isolated. I tested lower solar gain glazing (DOE-2 glass type 2203), lighting power reduced from about 0.49 to 0.39 W/ft², and equipment power set to 0.40 W/ft² from about 0.50 W/ft².</p></div><div class="tbl"><table><thead><tr><th>Metric</th><th>Baseline</th><th>Glazing</th><th>Lighting</th><th>Equipment</th></tr></thead><tbody><tr><td>Annual electricity (kWh)</td><td>73,209</td><td>72,385</td><td>69,963</td><td>72,099</td></tr><tr><td>Annual natural gas (therms)</td><td>2,735</td><td>2,801</td><td>2,781</td><td>2,750</td></tr><tr><td>Source EUI (kBtu/ft²·yr)</td><td>97.69</td><td>97.51</td><td>94.96</td><td>96.74</td></tr><tr><td>Peak electric demand (kW)</td><td>67</td><td>65</td><td>65</td><td>66</td></tr><tr><td>Peak cooling (tons)</td><td>37</td><td>36</td><td>36</td><td>37</td></tr><tr><td>Annual utility cost ($)</td><td>17,739</td><td>17,674</td><td>17,187</td><td>17,548</td></tr></tbody></table></div><div class="figs"><figure class="fig half"><button type="button" aria-label="Enlarge: eQUEST 3-D school model on a black background with compass directions marked"><img src="model-orientation.jpg" alt="eQUEST 3-D school model on a black background with compass directions marked" width="631" height="469" loading="lazy" decoding="async"></button><figcaption data-n="Fig. 5">eQUEST 3-D model of the multi-wing school used for the load-reduction runs.</figcaption></figure><figure class="fig half"><button type="button" aria-label="Enlarge: DOE-2 BEPS text report showing 523.34 MBtu total site energy and 50.0 kBtu/sqft-yr"><img src="baseline-beps-hartford.jpg" alt="DOE-2 BEPS text report showing 523.34 MBtu total site energy and 50.0 kBtu/sqft-yr" width="735" height="573" loading="lazy" decoding="async"></button><figcaption data-n="Fig. 6">Baseline BEPS output: 523.34 MMBtu site energy, 50.0 kBtu/ft²·yr, with 0.40% of hours outside throttling range.</figcaption></figure></div></section><section class="cs-sec" id="s5" data-reveal><header><span class="num">05</span><h2>What the load-reduction runs showed</h2></header><div class="text"><p>Reducing lighting power was the strongest single measure: 3,246 kWh less electricity per year (about 4.4%), source EUI down from 97.69 to 94.96, and $552 per year in savings, with lower peak demand and cooling. Gas rose by 46 therms because less lighting heat was left to warm the spaces.</p><p>The low solar gain glazing cut peak cooling from 37 to 36 tons but raised gas use by 66 therms. In this heating-dominated climate, the next step is to optimise glazing for both U-factor and solar heat gain rather than simply darkening it.</p><p>In an earlier run of the same cycle, the equipment case moved the targeted end use the wrong way, from 72.5 to 78.5 MBtu. I treated that as a model-input diagnostic and flagged the space-level equipment inputs for review. In the later run the equipment case saved 1,110 kWh (about 1.5%), but I read it with care because one 0.40 W/ft² value was applied to spaces with different baseline densities, including a core space at 0.252 W/ft².</p></div><blockquote class="pull">All three cases were modeled separately; their savings should not be added together without running a combined-measures model.</blockquote><div class="figs"><figure class="fig wide"><button type="button" aria-label="Enlarge: eQUEST results screen with monthly electric demand and gas demand bar charts for the reduced equipment run"><img src="equipment-demand.jpg" alt="eQUEST results screen with monthly electric demand and gas demand bar charts for the reduced equipment run" width="753" height="748" loading="lazy" decoding="async"></button><figcaption data-n="Fig. 7">Monthly electric and gas demand for the reduced equipment run. Gas demand peaks in winter, confirming the heating-dominated load.</figcaption></figure></div></section>
      <section class="take" data-reveal><h2>What I took away</h2><ul><li>Early geometry and envelope decisions moved site energy by about 23% without changing the HVAC system.</li><li>In a cold climate, cutting solar gain or internal heat lowers cooling but adds heating, so every measure needs a whole-building check.</li><li>Running measures as separate parametric cases from one baseline makes each result clear and exposes input errors.</li><li>Simulated preliminary results guide decisions; they are not measured savings.</li></ul></section>
    </article>
  </div>
  <nav class="wrap pager" aria-label="More projects"><a class="prev" href="../beyond-water-sites/"><img src="../beyond-water-sites/runoff-comparison.jpg" alt="" loading="lazy"><span class="dir">← Previous</span><span class="mono">Climate &amp; water</span><b>Beyond Buildings and Water</b></a><a class="next" href="../integrated-systems/"><img src="../integrated-systems/cover.jpg" alt="" loading="lazy"><span class="dir">Next →</span><span class="mono">Building systems</span><b>Integrated Systems Section: Seattle School</b></a></nav>
</main>
<footer><div class="wrap"><span class="mono">© <span id="yr">2026</span> Namita Deshpande</span><a class="mono" href="../../#contact">ananddeshpande.n@northeastern.edu</a></div></footer>
<dialog id="zoom" aria-label="Figure">
  <div class="z-stage"><img id="zImg" alt=""><button type="button" class="z-nav z-prev" id="zPrev" aria-label="Previous figure">←</button><button type="button" class="z-nav z-next" id="zNext" aria-label="Next figure">→</button><button type="button" class="z-close" id="zClose" aria-label="Close">✕</button></div>
  <div class="z-cap"><span id="zCap"></span><span class="mono" id="zCount"></span></div>
</dialog>
<script src="../../assets/case.js"></script>
</body>
</html>
